<!DOCTYPE html>
<html lang="en">
<head>
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=GTM-WMV8R23W"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-FSNWF5QMP9');
</script>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Cooling towers vs adiabatic coolers vs dry coolers for data centers in hot climates · Othman Energy Lab</title>
<meta name="description" content="How cooling towers, adiabatic coolers, dry coolers and hybrid plants compare for data centers in hot climates: approaches, free cooling, electrical peak, energy, water and carbon, with a 100 MW Dubai example.">
<link rel="icon" href="../../shared/img/icon.svg" type="image/svg+xml">
<link rel="apple-touch-icon" href="../../shared/img/apple-touch-icon.png">
<meta name="theme-color" content="#a8326e">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Othman Energy Lab">
<meta property="og:title" content="Cooling towers vs adiabatic coolers vs dry coolers for data centers in hot climates">
<meta property="og:description" content="How cooling towers, adiabatic coolers, dry coolers and hybrid plants compare for data centers in hot climates: approaches, free cooling, electrical peak, energy, water and carbon, with a 100 MW Dubai example.">
<meta property="og:url" content="https://www.oenergylab.com/articles/cooling-towers-vs-adiabatic-vs-dry-coolers/">
<meta property="og:image" content="https://www.oenergylab.com/shared/img/og-image.png">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<link rel="canonical" href="https://www.oenergylab.com/articles/cooling-towers-vs-adiabatic-vs-dry-coolers/">
<meta name="twitter:card" content="summary_large_image">
<link rel="stylesheet" href="../../shared/css/base.css">
<style>
.art{max-width:76ch;padding:36px 0 24px}
.art h1{font-size:clamp(26px,3.4vw,38px);line-height:1.15;letter-spacing:-.02em;margin:6px 0 10px}
.art .meta{font-size:13px;color:var(--muted);margin:0 0 22px}
.art h2{font-size:21px;margin:28px 0 8px}
.art p,.art li{font-size:16px;line-height:1.65;color:var(--text2)}
.art ul{padding-left:20px}
.art .eq{font-family:ui-monospace,Menlo,Consolas,monospace;font-size:14.5px;background:var(--surface);border:1px solid var(--border);border-radius:8px;padding:10px 14px;color:var(--text)}
.art .tw{overflow-x:auto;margin:10px 0}
.art table{border-collapse:collapse;width:100%;font-size:14px}
.art th,.art td{border-bottom:1px solid var(--border);padding:7px 8px;text-align:left;vertical-align:top}
.art th{background:var(--surface)}
.art .cta{margin:28px 0 8px}
.art a:not(.btn),.alist a{color:var(--brand-ink)}
.art a:not(.btn):hover{text-decoration-thickness:2px}
.alist{display:grid;grid-template-columns:repeat(auto-fill,minmax(300px,1fr));gap:16px;padding:8px 0 40px}
.artpic{margin:18px 0 8px;border:1px solid var(--border);border-radius:14px;overflow:hidden}
.alist .acard2{padding:0;overflow:hidden;display:flex;flex-direction:column}.alist .acard2 .ab{padding:16px 20px 20px}
.alist a.acard2:hover{transform:translateY(-3px);border-color:var(--brand)}
.alist .card{text-decoration:none;display:block}
.alist h2{font-size:19px;margin:0 0 6px;color:var(--text)}
.alist p{margin:0;color:var(--text2);font-size:14.5px;line-height:1.55}
</style>
<meta name="author" content="Mutaz Othman">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"TechArticle","headline":"Cooling towers vs adiabatic coolers vs dry coolers for data centers in hot climates","description":"How cooling towers, adiabatic coolers, dry coolers and hybrid plants compare for data centers in hot climates: approaches, free cooling, electrical peak, energy, water and carbon, with a 100 MW Dubai example.","url":"https://www.oenergylab.com/articles/cooling-towers-vs-adiabatic-vs-dry-coolers/","mainEntityOfPage":"https://www.oenergylab.com/articles/cooling-towers-vs-adiabatic-vs-dry-coolers/","datePublished":"2026-11-22","dateModified":"2026-11-22","inLanguage":"en","author":{"@id":"https://www.oenergylab.com/about/#mutaz-othman"},"publisher":{"@id":"https://www.oenergylab.com/#org"},"image":"https://www.oenergylab.com/shared/img/og-image.png","about":{"@type":"WebApplication","name":"Cooling Plant Selector","url":"https://www.oenergylab.com/data-centers/cooling-plant/"}},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"Home","item":"https://www.oenergylab.com/"},{"@type":"ListItem","position":2,"name":"Articles","item":"https://www.oenergylab.com/articles/"},{"@type":"ListItem","position":3,"name":"Cooling towers vs adiabatic coolers vs dry coolers for data centers in hot climates","item":"https://www.oenergylab.com/articles/cooling-towers-vs-adiabatic-vs-dry-coolers/"}]}]}</script>
</head>
<body>
<header class="sitebar" data-root="../../" data-page="articles"></header>
<main class="wrap">
<article class="art">
  <nav class="crumbs" aria-label="Breadcrumb"><a href="../../index.html">Home</a> / <a href="../index.html">Articles</a></nav>
  <h1>Cooling towers vs adiabatic coolers vs dry coolers for data centers in hot climates</h1>
  <p class="meta">By <a href="../../about/index.html#founder">Eng. Mutaz Othman</a> · 22 November 2026</p>
  <figure class="thumb artpic" aria-hidden="true"><svg viewBox="0 0 400 210"><rect class="tbg" width="400" height="210"/><rect class="win" x="18" y="16" width="364" height="178" rx="10"/><circle class="dot" cx="34" cy="31" r="3.5"/><circle class="dot" cx="46" cy="31" r="3.5"/><circle class="dot" cx="58" cy="31" r="3.5"/><path class="sep" d="M18 44H382"/><text class="tt" x="34" y="64">Heat rejection</text><path d="M50 172L62 92H118L130 172Z" style="fill:var(--bg);stroke:var(--text2);stroke-width:1.5"/><ellipse cx="90" cy="92" rx="24" ry="5" style="fill:var(--surface);stroke:var(--text2);stroke-width:1.5"/><path class="drift" d="M80 82c-4-6 4-9 0-15M100 82c-4-6 4-9 0-15" style="fill:none;stroke:var(--s1);stroke-width:2;stroke-linecap:round;opacity:.7"/><rect x="160" y="100" width="80" height="72" rx="6" style="fill:var(--surface);stroke:var(--text2);stroke-width:1.5"/><path d="M168 112v52M178 112v52M222 112v52M232 112v52" style="stroke:var(--s1);stroke-width:3;opacity:.55"/><circle cx="200" cy="124" r="13" style="fill:var(--bg);stroke:var(--text2);stroke-width:1.5"/><path d="M200 112v24M188 124h24" style="stroke:var(--text2);stroke-width:2"/><rect x="270" y="108" width="92" height="50" rx="6" style="fill:var(--surface);stroke:var(--text2);stroke-width:1.5"/><circle cx="294" cy="133" r="15" style="fill:var(--bg);stroke:var(--text2);stroke-width:1.5"/><circle cx="338" cy="133" r="15" style="fill:var(--bg);stroke:var(--text2);stroke-width:1.5"/><path d="M294 120v26M281 133h26M338 120v26M325 133h26" style="stroke:var(--text2);stroke-width:2"/><path d="M280 158v14M352 158v14" style="stroke:var(--text2);stroke-width:2.5"/></svg></figure>
<p>The heat-rejection equipment sets the condenser water temperature, and with it the chiller efficiency, the free-cooling hours and the electrical peak. In hot climates the choice is mainly between energy and water.</p>
<h2>How close each one gets</h2>
<div class="tw"><table><thead><tr><th>Equipment</th><th>Water out at the ASHRAE 90.1-2025 rating point</th><th>Depends on</th></tr></thead><tbody><tr><td>Cooling towers</td><td>wet-bulb + 5.56 K</td><td>wet-bulb</td></tr><tr><td>Adiabatic coolers (pads on)</td><td>wet-bulb + 11.1 K</td><td>wet-bulb, pads above about 24 °C</td></tr><tr><td>Dry coolers</td><td>dry-bulb + 5.56 K</td><td>dry-bulb</td></tr><tr><td>Hybrid (dry coolers then towers in series)</td><td>dry coolers alone in cool weather, towers above</td><td>both</td></tr></tbody></table></div>
<p>A cooling tower cools water by evaporation, so it can reach close to the wet-bulb, which in a hot desert is 15–20 K below the dry-bulb. That is why towers give the lowest condenser water, the smallest chiller lift and the most free-cooling hours.</p>
<h2>Example: 100 MW in Dubai, 100% load all year</h2>
<div class="tw"><table><thead><tr><th>System</th><th>Design peak (MW)</th><th>Electricity (GWh/yr)</th><th>Water (m³/yr)</th><th>Carbon (t CO₂e/yr)</th></tr></thead><tbody><tr><td>Cooling towers + free cooling</td><td>14.2</td><td>72.7</td><td>1,629,980</td><td>37,142</td></tr><tr><td>Hybrid dry coolers + towers</td><td>14.2</td><td>77.9</td><td>1,138,317</td><td>38,784</td></tr><tr><td>Adiabatic coolers</td><td>20.3</td><td>113.4</td><td>747,562</td><td>54,724</td></tr><tr><td>Air-cooled chillers + dry coolers</td><td>29.8</td><td>127.9</td><td>0</td><td>60,492</td></tr><tr><td>Air-cooled chillers</td><td>29.8</td><td>150.2</td><td>0</td><td>70,920</td></tr></tbody></table></div>
<ul><li><b>Towers</b> win on energy, peak and carbon, but use the most water: in the Gulf that water is desalinated, which adds its own energy and carbon.</li>
<li><b>Hybrid</b> keeps the tower peak and saves about 30% of the water in Dubai, more in milder climates.</li>
<li><b>Adiabatic coolers</b> use less than half the water of towers, but their condenser water runs about 5.5 K warmer; on the most humid Gulf hours it can pass 43 °C, above the standard chiller range.</li>
<li><b>Dry coolers</b> need no water, but in Dubai they free-cool only in the cooler months and the air-cooled chillers set a high peak.</li></ul>
<h2>Humidity matters more than heat</h2>
<p>Towers and adiabatic coolers follow the wet-bulb. A humid city such as Mumbai, though cooler than Dubai, gets fewer free-cooling hours because its wet-bulb stays high all year. Compare any city in the <a href="../../data-centers/cooling-plant/index.html">Cooling Plant Selector</a>.</p>
  <p class="cta"><a class="btn primary" href="../../data-centers/cooling-plant/index.html">Open the Cooling Plant Selector →</a></p>
</article>
</main>
<footer class="sitefoot" data-root="../../"></footer>
<script src="../../shared/js/site.js"></script>
</body>
</html>
