<!DOCTYPE html>
<html lang="en">
<head>
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=GTM-WMV8R23W"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-FSNWF5QMP9');
</script>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Liquid Rack Cooling · Othman Energy Lab</title>
<meta name="description" content="Choose a liquid-cooled GPU or CPU platform: maximum supply temperature, cooling and flow per rack, the safe minimum flow for variable-flow control, and how the CDU pump and control valve respond to a load jump or a pump trip. By Othman Energy Lab.">
<link rel="icon" href="../../shared/img/icon.svg" type="image/svg+xml">
<link rel="apple-touch-icon" href="../../shared/img/apple-touch-icon.png">
<meta name="theme-color" content="#0e7c57">
<meta property="og:type" content="website">
<meta property="og:site_name" content="Othman Energy Lab">
<meta property="og:title" content="Liquid Rack Cooling · Othman Energy Lab">
<meta property="og:description" content="Choose a liquid-cooled GPU or CPU platform: maximum supply temperature, cooling and flow per rack, the safe minimum flow for variable-flow control, and how the CDU pump and control valve respond to a load jump or a pump trip. By Othman Energy Lab.">
<meta property="og:url" content="https://www.oenergylab.com/data-centers/rack-cooling/">
<meta property="og:image" content="https://www.oenergylab.com/shared/img/og-image.png">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<link rel="canonical" href="https://www.oenergylab.com/data-centers/rack-cooling/">
<meta name="twitter:card" content="summary_large_image">
<link rel="stylesheet" href="../../shared/css/base.css">
<link rel="stylesheet" href="../../shared/css/results.css">
<!-- Chart.js: local copy in shared/lib/ (works offline); CDN fallback -->
<script src="../../shared/lib/chart.umd.min.js"></script>
<script>window.Chart||document.write('<script src="https://cdnjs.cloudflare.com/ajax/libs/Chart.js/4.4.1/chart.umd.min.js"><\/script>')</script>
<meta name="author" content="Mutaz Othman">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"WebApplication","name":"Liquid Rack Cooling","url":"https://www.oenergylab.com/data-centers/rack-cooling/","description":"Choose a liquid-cooled GPU or CPU platform: maximum supply temperature, cooling and flow per rack, the safe minimum flow for variable-flow control, and how the CDU pump and control valve respond to a load jump or a pump trip. By Othman Energy Lab.","applicationCategory":"BusinessApplication","operatingSystem":"Any (web browser)","isAccessibleForFree":true,"offers":{"@type":"Offer","price":"0","priceCurrency":"USD"},"creator":{"@id":"https://www.oenergylab.com/about/#mutaz-othman"},"author":{"@id":"https://www.oenergylab.com/about/#mutaz-othman"},"publisher":{"@id":"https://www.oenergylab.com/#org"}},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"Home","item":"https://www.oenergylab.com/"},{"@type":"ListItem","position":2,"name":"Data Centers","item":"https://www.oenergylab.com/data-centers/"},{"@type":"ListItem","position":3,"name":"Liquid Rack Cooling","item":"https://www.oenergylab.com/data-centers/rack-cooling/"}]}]}</script>
</head>
<body class="wide">
<header class="sitebar" data-root="../../" data-page="data-centers"></header>
<div class="pagehead">
  <nav class="crumbs" aria-label="Breadcrumb"><a href="../../index.html">Home</a> / <a href="../index.html">Data Centers</a> / Liquid Rack Cooling</nav>
  <h1>Liquid Rack Cooling</h1>
  <p class="sub">Choose the GPU or CPU platform. See the maximum supply temperature, the cooling and flow each rack needs, the safe minimum flow for variable-flow control, and how the CDU pump and control valve respond to a load jump or a pump trip.</p>
</div>

<main class="layout">
<div class="incol">
<div class="colhead"><b>Inputs</b><span>Results update instantly</span></div>
<aside class="card inputs" id="inRack">
  <h2>Platform</h2>
  <label for="rP">Liquid-cooled rack</label><select id="rP"></select>
  <div class="note" id="rPnote"></div>
  <label for="rTs" style="margin-top:12px">Coolant supply to the rack (°C)</label><input type="number" id="rTs" step="1">
  <div class="note" id="rTsNote">Default 40 °C. Maximum 45 °C as per ASHRAE W45. The flow follows the platform rule at the supply chosen.</div>
  <label for="rVbuf" style="margin-top:12px">Buffer tank on the TCS loop (L per rack)</label><input type="number" id="rVbuf" min="0" step="10">
  <div class="note" id="rVbufNote"></div>
  <h2 style="margin-top:18px">CDU response</h2>
  <div class="row">
    <div><label for="rRamp">VFD pump ramp (s)</label><input type="number" id="rRamp" value="15" min="0" step="1"></div>
    <div><label for="rMCV">MCV stroke (s)</label><input type="number" id="rMCV" value="60" min="0" step="5"></div>
  </div>
  <div class="note">The MCV is the CDU control valve on the facility water side of its heat exchanger. Defaults are on the safe side (standard actuator and pump ramp); enter the vendor values when known.</div>
  <details>
    <summary>Customize</summary>
    <div class="row">
      <div><label for="rFluid">Coolant</label><select id="rFluid"><option value="pg25" selected>PG25 (25% propylene glycol)</option><option value="water">Water</option></select></div>
      <div><label for="rPkw">Rack power (kW)</label><input type="number" id="rPkw" min="1" step="5"></div>
    </div>
    <div class="row">
      <div><label for="rMargin">Flow margin (%)</label><input type="number" id="rMargin" value="20" min="0" max="100" step="5"></div>
      <div><label for="rIdle">Idle heat (%)</label><input type="number" id="rIdle" min="5" max="100" step="5"></div>
    </div>
    <div class="row">
      <div><label for="rDet">CDU sensing + control (s)</label><input type="number" id="rDet" value="5" min="0" step="1"></div>
      <div><label for="rSens">CDU senses the return at</label><select id="rSens"><option value="rack">Rack manifold</option><option value="cdu">CDU (adds the pipe transit)</option></select></div>
    </div>
    <div class="row">
      <div><label for="rTcsL">Pipe run CDU → rack (m)</label><input type="number" id="rTcsL" value="20" min="1" step="5"></div>
      <div><label for="rTcsV">TCS water velocity (m/s)</label><input type="number" id="rTcsV" value="0.8" min="0.3" max="3" step="0.1"></div>
    </div>
    <div class="row">
      <div><label for="rVrack">Buffer at the chips (L)</label><input type="number" id="rVrack" min="1" step="1"></div>
      <div><label for="rVcdu">Coolant in CDU per rack (L)</label><input type="number" id="rVcdu" value="40" min="0" step="5"></div>
    </div>
    <label for="rAir">Air temperature rise, for the airflow (K)</label><input type="number" id="rAir" value="12" min="5" max="25" step="1">
    <div class="note">Flow margin: operating flow above the minimum the platform needs; the CDU heat exchanger is taken with the same margin. Air temperature rise only sets the airflow for the air share of the heat. Buffer at the chips: coolant in the cold plates plus the cold-plate metal, as litres of water (the manifolds do not count). Volumes are estimates; use the rack and CDU data when known.</div>
  </details>
</aside>
</div>
<section class="results">
  <div class="colhead"><b>Results</b><span id="rStatus">Per rack</span></div>
  <div class="card hero" id="rRes"></div>
  <div class="card">
    <div class="seg" id="rScen"><button data-s="jump" class="on">Load jump</button><button data-s="pump">Pump trip</button></div>
    <div class="ctitle" id="rChartTitle"></div>
    <div class="legend" id="rLegend"></div>
    <div class="chartbox" style="height:300px"><canvas id="rChart"></canvas></div>
    <div class="note" id="rChartNote" style="margin-top:8px"></div>
  </div>
  <details class="card more"><summary>Show details</summary><div id="rDet"></div></details>
</section>
</main>

<footer class="sitefoot" data-root="../../"></footer>
<script src="../../shared/js/site.js"></script>
<script src="../../shared/js/ui.js"></script>
<script src="js/platforms.js"></script>
<script src="js/rack.js"></script>
<script src="js/app.js"></script>
</body>
</html>
