<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Thermal Storage Tank · Othman Energy Lab</title>
<meta name="description" content="Size a chilled-water thermal storage tank for a data center: ride-through for the changeover to generator power, or peak shaving to cut the rated power of the cooling plant. By Othman Energy Lab.">
<link rel="icon" href="../../shared/img/icon.svg" type="image/svg+xml">
<link rel="apple-touch-icon" href="../../shared/img/apple-touch-icon.png">
<meta name="theme-color" content="#0e7c57">
<meta property="og:type" content="website">
<meta property="og:site_name" content="Othman Energy Lab">
<meta property="og:title" content="Thermal Storage Tank · Othman Energy Lab">
<meta property="og:description" content="Size a chilled-water thermal storage tank for a data center: ride-through for the changeover to generator power, or peak shaving to cut the rated power of the cooling plant. By Othman Energy Lab.">
<meta property="og:url" content="https://www.oenergylab.com/data-centers/thermal-storage/">
<meta property="og:image" content="https://www.oenergylab.com/shared/img/og-image.png">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<link rel="canonical" href="https://www.oenergylab.com/data-centers/thermal-storage/">
<meta name="twitter:card" content="summary_large_image">
<link rel="stylesheet" href="../../shared/css/base.css">
<link rel="stylesheet" href="style.css">
<!-- Chart.js: local copy in shared/lib/ (works offline); CDN fallback -->
<script src="../../shared/lib/chart.umd.min.js"></script>
<script>window.Chart||document.write('<script src="https://cdnjs.cloudflare.com/ajax/libs/Chart.js/4.4.1/chart.umd.min.js"><\/script>')</script>
</head>
<body class="wide">
<header class="sitebar" data-root="../../" data-page="data-centers"></header>
<div class="pagehead">
  <nav class="crumbs" aria-label="Breadcrumb"><a href="../../index.html">Home</a> / <a href="../index.html">Data Centers</a> / Thermal Storage Tank</nav>
  <h1>Thermal Storage Tank</h1>
  <p class="sub">Size a chilled-water storage tank for a data center: to ride through a power changeover, or to cut the rated power of the cooling plant.</p>
</div>

<div class="modes" role="tablist" aria-label="Purpose of the tank">
  <button class="mode on" id="mEmg" role="tab" aria-selected="true" data-m="emg">
    <span class="mi" aria-hidden="true"><svg viewBox="0 0 24 24"><path d="M13 2 4 14h7l-1 8 9-12h-7z"/></svg></span>
    <span><b>Emergency ride-through</b><small>Keep cooling running through the changeover from grid power to generator.</small></span>
  </button>
  <button class="mode" id="mGrid" role="tab" aria-selected="false" data-m="grid">
    <span class="mi" aria-hidden="true"><svg viewBox="0 0 24 24"><path d="M3 17c3-1 4-9 7-9s3 6 6 6 3-3 5-3" fill="none"/><path d="M3 12h18" fill="none" stroke-dasharray="2 2"/></svg></span>
    <span><b>Grid power saving</b><small>Shave the rare extreme-hour peak, so the plant needs less rated power.</small></span>
  </button>
</div>

<!-- ===================== Emergency ride-through ===================== -->
<main class="layout" id="pEmg">
<div class="incol">
<div class="colhead"><b>Inputs</b><span>Results update instantly</span></div>
<aside class="card inputs" id="inEmg">
  <h2>Load and time</h2>
  <label for="eQ">Cooling load (kW)</label><input type="number" id="eQ" value="20000" min="1" step="500">
  <label for="eMin">Ride-through time (minutes)</label><input type="number" id="eMin" value="10" min="0.5" step="0.5">
  <div class="note">Time from the power cut until the chillers are cooling again on generator power: generator start, changeover and chiller restart. Typically 5–15 minutes.</div>
  <h2 style="margin-top:18px">Chilled water</h2>
  <div class="row">
    <div><label for="eTs">Supply (°C)</label><input type="number" id="eTs" value="20" step="1"></div>
    <div><label for="eTr">Return (°C)</label><input type="number" id="eTr" value="30" step="1"></div>
  </div>
  <details>
    <summary>Tank and cost</summary>
    <div class="row">
      <div><label for="eEff">Tank efficiency (%)</label><input type="number" id="eEff" value="85" min="50" max="100" step="1"></div>
      <div><label for="eMar">Safety margin (%)</label><input type="number" id="eMar" value="20" min="0" step="5"></div>
    </div>
    <div class="row">
      <div><label for="eH">Max tank height (m)</label><input type="number" id="eH" value="15" min="3" step="1"></div>
      <div><label for="eCost">Tank cost ($/m³)</label><input type="number" id="eCost" value="500" min="0" step="50"></div>
    </div>
    <div class="note">Tank efficiency: share of the stored cooling that is usable in a stratified tank. Cost is indicative; use local quotes.</div>
  </details>
</aside>
</div>
<section class="results">
  <div class="colhead"><b>Results</b><span>Emergency ride-through</span></div>
  <div class="card hero" id="eRes"></div>
  <details class="card more"><summary>Show details</summary><div id="eDet"></div></details>
</section>
</main>

<!-- ===================== Grid power saving ===================== -->
<main class="layout" id="pGrid" hidden>
<div class="incol">
<div class="colhead"><b>Inputs</b><span>Results update a moment after you change a value</span></div>
<aside class="card inputs" id="inGrid">
  <h2>Weather</h2>
  <div class="tabs"><button id="gTabCity" class="on">City</button><button id="gTabFile">Weather file</button></div>
  <div id="gCityPane"><label for="gCity">City</label><select id="gCity"></select>
    <div class="note">Measured hourly weather and ASHRAE 2025 design conditions for the main airport station.</div></div>
  <div id="gFilePane" hidden>
    <label for="gFile">EPW or CSV weather file (8,760 hours)</label><input type="file" id="gFile" accept=".epw,.csv,.txt">
    <div class="note" id="gFileInfo">Same formats as the Cooling Plant Selector.</div>
  </div>
  <h2 style="margin-top:18px">Load and plant</h2>
  <label for="gQ">Cooling load at full IT (kW)</label><input type="number" id="gQ" value="20000" min="1" step="500">
  <div class="row">
    <div><label for="gLf">Average IT load (%)</label><input type="number" id="gLf" value="80" min="10" max="100" step="5"></div>
    <div><label for="gNight">IT load at night (%)</label><input type="number" id="gNight" value="80" min="10" max="100" step="5"></div>
  </div>
  <label for="gSys">Cooling system</label><select id="gSys"></select>
  <div class="note">Air-cooled chillers are the usual case: their power peaks hardest in the extreme hours.</div>
  <div class="row">
    <div><label for="gTs">Supply (°C)</label><input type="number" id="gTs" value="20" step="1"></div>
    <div><label for="gTr">Return (°C)</label><input type="number" id="gTr" value="30" step="1"></div>
  </div>
  <h2 style="margin-top:18px">Utility costs</h2>
  <label for="gPb">Electricity ($/kWh)</label><input type="number" id="gPb" value="0.10" min="0" step="0.01">
  <div class="row">
    <div><label for="gPp">Peak-hour price ($/kWh)</label><input type="number" id="gPp" step="0.01" min="0" placeholder="same"></div>
    <div><label for="gDc">Demand charge ($/kW·month)</label><input type="number" id="gDc" value="0" min="0" step="1"></div>
  </div>
  <div class="row">
    <div><label for="gPk0">Peak from (hour)</label><input type="number" id="gPk0" value="12" min="0" max="23" step="1"></div>
    <div><label for="gPk1">to (hour)</label><input type="number" id="gPk1" value="18" min="0" max="24" step="1"></div>
  </div>
  <div class="note">A flat price alone gives little saving: the energy is the same, only moved in time. A peak-hour price or a demand charge is what pays for the tank.</div>
  <h2 style="margin-top:18px">Design temperature</h2>
  <label for="gTd">Size the plant for</label><select id="gTd"><option value="">Recommended (balanced)</option></select>
  <details>
    <summary>Costs and safety margins</summary>
    <div class="row">
      <div><label for="gCost">Tank cost ($/m³)</label><input type="number" id="gCost" value="500" min="0" step="50"></div>
      <div><label for="gLife">Plant life (years)</label><input type="number" id="gLife" value="20" min="1" step="1"></div>
    </div>
    <div class="row">
      <div><label for="gInfra">Electrical infrastructure ($/kW)</label><input type="number" id="gInfra" value="700" min="0" step="50"></div>
      <div><label for="gChk">Chiller ($/kW cooling)</label><input type="number" id="gChk" value="230" min="0" step="10"></div>
    </div>
    <div class="note">Infrastructure: transformer, switchgear, generator and grid connection, per kW of rated power. Used only when payback includes infrastructure.</div>
    <div class="row">
      <div><label for="gReserve">Reserve kept full (%)</label><input type="number" id="gReserve" value="20" min="0" max="80" step="5"></div>
      <div><label for="gMar">Sizing margin (%)</label><input type="number" id="gMar" value="20" min="0" step="5"></div>
    </div>
    <div class="row">
      <div><label for="gDays">Heatwave (days in a row)</label><input type="number" id="gDays" value="3" min="1" max="7" step="1"></div>
      <div><label for="gWin">Recharge within (% of night)</label><input type="number" id="gWin" value="80" min="30" max="100" step="5"></div>
    </div>
    <div class="row">
      <div><label for="gKa">Capacity loss, air-cooled (%/K)</label><input type="number" id="gKa" value="1.2" min="0" step="0.1"></div>
      <div><label for="gKw">Capacity loss, water-cooled (%/K)</label><input type="number" id="gKw" value="0.7" min="0" step="0.1"></div>
    </div>
    <div class="row">
      <div><label for="gEff">Tank efficiency (%)</label><input type="number" id="gEff" value="85" min="50" max="100" step="1"></div>
      <div><label for="gH">Max tank height (m)</label><input type="number" id="gH" value="15" min="3" step="1"></div>
    </div>
  </details>
</aside>
</div>
<section class="results">
  <div class="colhead"><b>Results</b><span id="gStatus">Grid power saving</span></div>
  <div class="card hero" id="gRes"><div class="note">Calculating…</div></div>
  <div class="card" id="gCurves">
    <div class="ctitle" id="gChartTitle">Hottest day: cooling plant power</div>
    <div class="legend"><span><i style="background:var(--grey2)"></i>Without tank</span><span><i style="background:var(--brand)"></i>With tank</span><span><i class="sw shave"></i>Covered by the tank</span><span><i class="sw rech"></i>Night recharge</span></div>
    <div class="chartbox" style="height:300px"><canvas id="gChart"></canvas></div>
    <div class="ctitle" style="margin-top:14px">Tank level</div>
    <div class="chartbox" style="height:140px"><canvas id="gSoc"></canvas></div>
  </div>
  <details class="card more"><summary>Show details</summary><div id="gDet"></div></details>
</section>
</main>

<footer class="sitefoot" data-root="../../"></footer>
<script src="../../shared/js/site.js"></script>
<script src="../../shared/js/ui.js"></script>
<script src="../../shared/js/cities.js"></script>
<script src="../../shared/js/psychro.js"></script>
<script src="../../shared/js/weather.js"></script>
<script src="../../shared/js/cooling-model.js"></script>
<script src="js/tes.js"></script>
<script src="js/app.js"></script>
</body>
</html>
